within IDEAS;
package Controls "Package with models for controls"
  extends Modelica.Icons.Package;


annotation (
preferredView="info", Documentation(info="<html>
This package contains components models for controls.
For additional models, see also
<a href=\"modelica://Modelica.Blocks\">
Modelica.Blocks</a>.
</html>"),
Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100.0,-100.0},{100.0,100.0}}), graphics={
      Rectangle(
        origin={0.0,35.1488},
        fillColor={255,255,255},
        extent={{-30.0,-20.1488},{30.0,20.1488}}),
      Rectangle(
        origin={0.0,-34.8512},
        fillColor={255,255,255},
        extent={{-30.0,-20.1488},{30.0,20.1488}}),
      Line(
        origin={-51.25,0.0},
        points={{21.25,-35.0},{-13.75,-35.0},{-13.75,35.0},{6.25,35.0}}),
      Polygon(
        origin={-40.0,35.0},
        pattern=LinePattern.None,
        fillPattern=FillPattern.Solid,
        points={{10.0,0.0},{-5.0,5.0},{-5.0,-5.0}}),
      Line(
        origin={51.25,0.0},
        points={{-21.25,35.0},{13.75,35.0},{13.75,-35.0},{-6.25,-35.0}}),
      Polygon(
        origin={40.0,-35.0},
        pattern=LinePattern.None,
        fillPattern=FillPattern.Solid,
        points={{-10.0,0.0},{5.0,5.0},{5.0,-5.0}})}));
end Controls;
