within IDEAS.Utilities.Math.Functions.Examples;
model SmoothExponentialDerivativeCheck
  extends Modelica.Icons.Example;

  Real x;
  Real y;
  Real ex "exact function value";
initial equation
   y=x;
equation
  x=IDEAS.Utilities.Math.Functions.smoothExponential(
                                               x=time-2, delta=0.5);
  der(y)=der(x);
  assert(abs(x-y) < 1E-2, "Model has an error");
  ex=exp(-abs(time-2));
<<<<<<< HEAD
 annotation(Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,100}}),
                    graphics),
experiment(StopTime=4),
__Dymola_Commands(file="modelica://IDEAS/Resources/Scripts/Dymola/Utilities/Math/Functions/Examples/SmoothExponentialDerivativeCheck.mos"
        "Simulate and plot"),
=======
 annotation(experiment(StopTime=4),
__Dymola_Commands(file="modelica://IDEAS/Resources/Scripts/Dymola/Utilities/Math/Functions/Examples/SmoothExponentialDerivativeCheck.mos" "Simulate and plot"),
>>>>>>> 3a3ad755c4e719df755a0cefcde2982c8c92c6f0
    Documentation(info="<html>
<p>
This example checks whether the function derivative
is implemented correctly. If the derivative implementation
is not correct, the model will stop with an assert statement.
</p>
</html>", revisions="<html>
<ul>
<li>
October 29, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end SmoothExponentialDerivativeCheck;
